# Findings

Original tender electrical drawings supplied by root; not yet visually inspected. Model placement and hidden services must remain qualified rather than asserted as observed as-built.

Directly viewed electrical sheet E009(p10) and E011(p12), source 2026.07: same 5500x6000mm booth as current R25 architecture, counter beside native column at right, rear/left display rows and central island. E009 specifies one LP-CVS distributionboard top FL+1800, one 300x300x150 pullbox above board, seven 102x102x54 jointboxes, three 2P250V15A earthed duplex receptacles with socket fire-extinguishing patches, H300 counter sockets, 3-gang switch H1200. Cabinet/display SMPS and furniture-concealed wiring specifically shown. E011 power routes also serve sign/automatic door and ceiling AC. Source hidden conduit routing cannot be asserted as measured as-built.

E004(p5) board 700W x1100H x180D, storage location; source main breaker4P50AF/50AT, thirteen drawn branch entries and internal meter/ground/neutral. Source E010(p11) 13 long T7 fixtures/4 short/12 spots/3 storage downlights; existing R25 packet has12 long and4 short+12spots, so storage front long fixture and3 downlight physical bodies are missing; no Light components will be recreated. Current packet includes no board, receptacle, conduit, switch or SMPS equipment; actual own-store mesh inventory is required before final add. First photo path lookup lacked ROOT prefix, corrected path used.

Actual C180 authoring inventory completed without scene mutation:1085 own meshfilters. Physical board/socket/switch/SMPS/conduit equipment absent in actual mesh rows, while original furniture/ceiling counterparts remain. Authoring inventory is not agent scene QA. Source paper symbols give approximate equipment locations; current own native-column clearance/partition/counter geometry stay fixed and source system components are migrated locally to the actual corresponding furniture faces. Original outgoing feeder beyond booth (E008) is outside this lane and is not built. No native column chasing/cuts.

Physical construction packet:373parts /7equipmentassemblies, board700x1100x180 with13 sourcebranchbreakers/meter/door, pullbox300x300x150,3duplex+safety6wayPOSstrip,7supportedSMPS,15sourcejointboxes,16mmownrouteconduit and3downlighthousings. Source13th1200mmT7 andsecondrightSMPSareheldbecausetheirpaperposehitsfixedcurrentframe/nativebody; no guessedshorterfixture or nativeburial. SourceburiedfloorconduitMODEL40mmbelowfinishedfloor withno meshcut; avoids raised portal-crossingpipes. No sourceupstreamstationmainfeeder, noLightsorText.

Rootexplicitfollowup002authorizes source-equipment migration within same current furniture, rather than literal paper symbols. EighthSMPS fits right_low_storage_1 (center3.995,.275,3.365;450x520x780mm). Original1200mmT7 fits along storage depth with housing x[5.1525,5.1875],z[2.35,3.55], under continuous actual ceiling x[4.36,5.37],z[2.15,5.87]. Nativecolumn endsdepth2.135; existing downlightaxisx4.865 remains clear. No hardware shortening or shell/frame move. All per-fixture position remains MODEL, not observed asbuilt.

Followup002actualsaved and source poseholds0. Parentexplicitmigrationauthority resolvedthepriorliteral-paperposeconflicts withoutalteringfixedshell/native/frame/floor/columns orshorteningequipment. Source designschedules are implemented locally; actualhiddeninstallation remainsMODEL.
